<!DOCTYPE html>
<html lang="en"><head>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-html/tabby.min.js"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/light-border.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-e26003cea8cd680ca0c55a263523d882.css" rel="stylesheet" id="quarto-text-highlighting-styles"><meta charset="utf-8">
  <meta name="generator" content="quarto-1.6.39">

  <meta name="author" content="César Rodríguez">
  <title>ClasesFisicaRT – Commissioning, caracterización de haces terapéuticos</title>
  <meta name="apple-mobile-web-app-capable" content="yes">
  <meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no, minimal-ui">
  <link rel="stylesheet" href="../site_libs/revealjs/dist/reset.css">
  <link rel="stylesheet" href="../site_libs/revealjs/dist/reveal.css">
  <style>
    code{white-space: pre-wrap;}
    span.smallcaps{font-variant: small-caps;}
    div.columns{display: flex; gap: min(4vw, 1.5em);}
    div.column{flex: auto; overflow-x: auto;}
    div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
    ul.task-list{list-style: none;}
    ul.task-list li input[type="checkbox"] {
      width: 0.8em;
      margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
      vertical-align: middle;
    }
  </style>
  <link rel="stylesheet" href="../site_libs/revealjs/dist/theme/quarto-e6ec3429f00f3dae4ab744fc8c423248.css">
  <link rel="stylesheet" href="styles.css">
  <link href="../site_libs/revealjs/plugin/quarto-line-highlight/line-highlight.css" rel="stylesheet">
  <link href="../site_libs/revealjs/plugin/reveal-menu/menu.css" rel="stylesheet">
  <link href="../site_libs/revealjs/plugin/reveal-menu/quarto-menu.css" rel="stylesheet">
  <link href="../site_libs/revealjs/plugin/quarto-support/footer.css" rel="stylesheet">
  <style type="text/css">
    .reveal div.sourceCode {
      margin: 0;
      overflow: auto;
    }
    .reveal div.hanging-indent {
      margin-left: 1em;
      text-indent: -1em;
    }
    .reveal .slide:not(.center) {
      height: 100%;
    }
    .reveal .slide.scrollable {
      overflow-y: auto;
    }
    .reveal .footnotes {
      height: 100%;
      overflow-y: auto;
    }
    .reveal .slide .absolute {
      position: absolute;
      display: block;
    }
    .reveal .footnotes ol {
      counter-reset: ol;
      list-style-type: none; 
      margin-left: 0;
    }
    .reveal .footnotes ol li:before {
      counter-increment: ol;
      content: counter(ol) ". "; 
    }
    .reveal .footnotes ol li > p:first-child {
      display: inline-block;
    }
    .reveal .slide ul,
    .reveal .slide ol {
      margin-bottom: 0.5em;
    }
    .reveal .slide ul li,
    .reveal .slide ol li {
      margin-top: 0.4em;
      margin-bottom: 0.2em;
    }
    .reveal .slide ul[role="tablist"] li {
      margin-bottom: 0;
    }
    .reveal .slide ul li > *:first-child,
    .reveal .slide ol li > *:first-child {
      margin-block-start: 0;
    }
    .reveal .slide ul li > *:last-child,
    .reveal .slide ol li > *:last-child {
      margin-block-end: 0;
    }
    .reveal .slide .columns:nth-child(3) {
      margin-block-start: 0.8em;
    }
    .reveal blockquote {
      box-shadow: none;
    }
    .reveal .tippy-content>* {
      margin-top: 0.2em;
      margin-bottom: 0.7em;
    }
    .reveal .tippy-content>*:last-child {
      margin-bottom: 0.2em;
    }
    .reveal .slide > img.stretch.quarto-figure-center,
    .reveal .slide > img.r-stretch.quarto-figure-center {
      display: block;
      margin-left: auto;
      margin-right: auto; 
    }
    .reveal .slide > img.stretch.quarto-figure-left,
    .reveal .slide > img.r-stretch.quarto-figure-left  {
      display: block;
      margin-left: 0;
      margin-right: auto; 
    }
    .reveal .slide > img.stretch.quarto-figure-right,
    .reveal .slide > img.r-stretch.quarto-figure-right  {
      display: block;
      margin-left: auto;
      margin-right: 0; 
    }
  </style>
</head>
<body class="quarto-light">
  <div class="reveal">
    <div class="slides">

<section id="title-slide" class="quarto-title-block center">
  <h1 class="title"><em>Commissioning</em>, caracterización de haces terapéuticos</h1>
  <p class="subtitle">Física de la radioterapia. Máster de Física Biomédica</p>

<div class="quarto-title-authors">
<div class="quarto-title-author">
<div class="quarto-title-author-name">
César Rodríguez 
</div>
<div class="quarto-title-author-email">
<a href="mailto:cesaro02@ucm.es">cesaro02@ucm.es</a>
</div>
        <p class="quarto-title-affiliation">
            Universidad Complutense de Madrid
          </p>
    </div>
</div>

</section>
<section id="section" class="slide level2 smaller">
<h2></h2>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong><em>Comisionado, commissioning</em></strong></p>
</div>
<div class="callout-content">
<p>Conjunto de procedimientos mediante los que se determina cómo varía la dosis del acelerador en función de las variaciones en la geometría de irradiación.</p>
</div>
</div>
</div>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Particularidad del <em>comisionado</em></strong></p>
</div>
<div class="callout-content">
<p>La caracterización es particular para cada acelerador<sup>1</sup>, modalidad de radiación y energía.</p>
</div>
</div>
</div>
<ul>
<li>Está formado por los datos necesarios para:
<ul>
<li>La configuración del programa de planificación dosimétrica en el que se realizan los cálculos detallados de las distribuciones de dosis en los pacientes.</li>
<li>La verificación dosimétrica y el control de calidad de los cálculos de dosis realizados en el planificador.</li>
<li>Mantener y establecer el estado de referencia del acelerador que sirve como control de las variaciones (averías , reparaciones, sustituciones) que se pueden producir a lo largo de su vida útil.</li>
</ul></li>
</ul>
<aside><ol class="aside-footnotes"><li id="fn1"><p>Los medios de fabricación actuales hacen que los datos obtenidos al caracterizar un modelo de acelerador sean prácticamente independientes del equipo instalado (número de serie). Por ello suelen existir datos de consenso (<span class="alert"><strong><em>Golden Data</em></strong></span>) establecidos por usuarios que caracterizan suficientemente el acelerador y sirven de referencia. Aun así es responsabilidad de cada usuario particular verificar que su acelerador reproduce estos datos y entender el origen de las posibles variaciones que se encuentre.</p></li></ol></aside></section>
<section id="section-1" class="slide level2 smaller">
<h2></h2>
<div class="callout callout-tip callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Secuencia temporal</strong></p>
</div>
<div class="callout-content">
<p>El <em>comisionado</em> se realiza después de las pruebas de aceptación y antes de la entrada en funcionamiento del acelerador con pacientes.</p>
</div>
</div>
</div>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Naturaleza del comisionado</strong></p>
</div>
<div class="callout-content">
<p>Las <span class="alert"><strong>medidas</strong></span> que se realizan durante el comisionado son de todas <span class="alert"><strong>relativas</strong></span>, es decir, están referidas a un punto de normalización que a su vez se puede relacionar con el punto en el que se especifica la calibración absoluta.</p>
</div>
</div>
</div>
</section>
<section id="section-2" class="slide level2 smaller">
<h2></h2>
<h3 id="instrumentación">Instrumentación</h3>
<div class="columns">
<div class="column" style="width:30%;">
<p><img data-src="images/CubaMontada.png" height="525"></p>
</div><div class="column" style="width:70%;">
<h4 id="cuba-de-agua">Cuba de agua</h4>
<ul>
<li>Maniquí de forma cúbica o cilíndrica que puede ser llenado con agua.</li>
<li>Sus dimensiones van desde 25x25x25 cm<span class="math inline">\({}^3\)</span> hasta 75x75x75 cm<span class="math inline">\({}^3\)</span> aprox.</li>
<li>Dotado con un sistema de <em>holders</em> para la colocación precisa de los detectores.</li>
<li>Permite alinear y desplazar los detectores con precisión submilimétrica.</li>
<li>Un software de control y lectura coloca el detector en las posiciones y tiempos programados durante la irradiación a la vez que recoge y procesa las lecturas del detector generando curvas de dosis relativa.</li>
<li>Al menos dos canales de lectura para poder realizar medidas con detector de referencia relativa.</li>
</ul>
<h4 id="detectores">Detectores</h4>
<p>Cámaras de ionización cilíndricas y planas, detectores de diamante, detectores de estado sólido</p>
</div></div>
</section>
<section id="section-3" class="slide level2 smaller">
<h2></h2>
<div class="columns">
<div class="column" style="width:20%;">
<p><img data-src="images/StarCheck.png" height="150"></p>
</div><div class="column" style="width:50%;">
<h4 id="arrays-de-detectores">Arrays de detectores</h4>
<ul>
<li>Sistemas de medida compuestos por una combinación de varios detectores de pequeño volumen en posiciones fijas y con la electrónica de recolección integrada.</li>
</ul>
</div><div class="column" style="width:30%;">
<p><img data-src="images/StarcheckOctavius.png" height="150"></p>
</div></div>
<ul>
<li>Pueden medir dentro de un maniquí formado por planchas de agua plástica o en el seno de un maniquí cilíndrico motorizado que los mantiene orientados respecto al gantry para que sus detectores están en un plano perpendicular al eje del haz de radiación. Para ello utilizan un sensor colocado sobre el gantry que detecta la posición de este. Otros diseños emplean anclajes al gantry para mantener la orientación del array.</li>
</ul>
<h4 id="otros-dosímetros-integradores">Otros dosímetros integradores</h4>
<ul>
<li>Dosímetros que permiten integrar y medir distribuciones espaciales de dosis.
<ul>
<li>Película radiocrómica</li>
<li>Flat panel del acelerador</li>
</ul></li>
</ul>
</section>
<section id="parámetros-medidos" class="slide level2 smaller">
<h2>Parámetros medidos</h2>
<h3 id="dependencia-con-la-profundidad">Dependencia con la profundidad</h3>
<div class="columns">
<div class="column" style="width:50%;">
<p><img data-src="images/PDDScheme.png" height="300"></p>
</div><div class="column" style="width:50%;">
<h4 id="rendimiento-en-profundidad-pdd-percentage-depth-dose">Rendimiento en profundidad (<em>PDD</em>, <em>percentage depth dose</em>)</h4>
<p><span class="math display">\[
PDD(z, A, f) = \frac{D(z, A, f)}{D(z_{\text{max}}, A, f)}100
\]</span></p>
<p>Medidas realizadas manteniendo constante la distancia fuente superficie <span class="math inline">\(DFS\)</span> y modificando la profundidad <span class="math inline">\(z\)</span> a la que se sitúa el detector. El detector barre desde la superficie hasta una profundidad con relevancia clínica, del orden de 25-30 cm.</p>
</div></div>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Parámetros de los que depende el PDD</strong></p>
</div>
<div class="callout-content">
<p>El PDD depende de la energía <span class="math inline">\(E\)</span>, tamaño de campo <span class="math inline">\(A\)</span>, <span class="math inline">\(DFS\)</span> y <span class="math inline">\(z\)</span>.</p>
</div>
</div>
</div>
</section>
<section id="section-4" class="slide level2 smaller">
<h2></h2>
<h4 id="características-del-pdd-en-haces-de-fotones">Características del PDD en haces de fotones</h4>
<ul>
<li>Hay una zona inicial donde la dosis crece (zona de <span class="alert"><strong><em>acumulación de dosis</em></strong></span> o <em>build-up</em>), es la región en la que aún <span class="alert"><strong><em>no</em></strong></span> se ha establecido el <span class="alert"><strong><em>equilibrio electrónico</em></strong></span>.</li>
<li>Esta región no se suele utilizar para el tratamiento pero aporta la ventaja de disminuir la dosis en piel.</li>
<li>La profundidad del máximo depende de la energía de la radiación (por ejemplo para <span class="math inline">\({}^{60}\)</span>Co <span class="math inline">\(z_{\text{max}}\)</span> = 0.5 cm, para 6 MV <span class="math inline">\(z_{\text{max}}\)</span> = 1.5 cm, para 18 MV <span class="math inline">\(z_{\text{max}}\)</span>= 3 cm).</li>
<li>Más allá del máximo la dosis decrece de forma aproximadamente exponencial, con un exponente igual al producto de la profundidad por un coeficiente lineal de atenuación del agua efectivo<sup>1</sup>: <span class="math display">\[
PDD(z) \approx 100 \cdot e^{-\mu\,(z-z_{\text{max}})}
\]</span></li>
</ul>
<div class="quarto-figure quarto-figure-center">
<figure>
<p><img data-src="images/PDD6MVExpFit.png" height="200"></p>
<figcaption>Rendimiento en profundidad para un haz con <span class="math inline">\(E\)</span> = 6 MV, campo cuadrado de 10 cm de lado. El ajuste se ha realizado para z <span class="math inline">\(\in\)</span> (2, 10) cm.</figcaption>
</figure>
</div>
<aside><ol class="aside-footnotes"><li id="fn2"><p>Haces polienergéticos y una dependencia con el cuadrado de la distancia no introducida</p></li></ol></aside></section>
<section id="section-5" class="slide level2 smaller">
<h2></h2>
<h4 id="dependencia-con-el-tamaño-de-campo">Dependencia con el tamaño de campo</h4>
<div class="columns">
<div class="column" style="width:40%;">
<div class="quarto-figure quarto-figure-center">
<figure>
<p><img data-src="images/PDDFieldSizeDependence.png" class="quarto-figure quarto-figure-center" height="250"></p>
</figure>
</div>
</div><div class="column" style="width:60%;">
<ul>
<li><p>A mayor tamaño de campo menor atenuación con la profundidad por el aumento de la contribución de la radiación dispersa.</p></li>
<li><p>A mayor tamaño de campo menor profundidad del máximo de dosis, antes se alcanza el equilibrio electrónico, porque hay una mayor contribución de radiación de menor energía dispersada desde los elementos del cabezal y mayor es también la contaminación electrónica.</p></li>
</ul>
</div></div>
<h4 id="dependencia-con-la-energía-e">Dependencia con la energía <span class="math inline">\(E\)</span></h4>
<div class="columns">
<div class="column" style="width:40%;">
<div class="quarto-figure quarto-figure-center">
<figure>
<p><img data-src="images/PDDEnergyDependence.png" class="quarto-figure quarto-figure-center" height="250"></p>
</figure>
</div>
</div><div class="column" style="width:60%;">
<ul>
<li><p>A mayor energía menor atenuación con la profundidad por la reducción del coeficiente de atenuación (menor probabilidad de interacción).</p></li>
<li><p>A mayor energía mayor profundidad del máximo de dosis porque el rango de las electrones secundarios es menor.</p></li>
<li><p>La ganancia de rendimiento en profundidad con la energía tiende a saturarse. Actualmente es raro encontrar aceleradores con energías por encima de los 15 MV.</p></li>
</ul>
</div></div>
</section>
<section id="section-6" class="slide level2 smaller">
<h2></h2>
<h4 id="dependencia-con-la-presencia-del-filtro-aplanador">Dependencia con la presencia del filtro aplanador</h4>
<div class="columns">
<div class="column" style="width:40%;">
<div class="quarto-figure quarto-figure-center">
<figure>
<p><img data-src="images/PDDFlatteningFilterDependence.png" class="quarto-figure quarto-figure-center" height="250"></p>
</figure>
</div>
</div><div class="column" style="width:60%;">
<ul>
<li><p>Para el mismo potencial de aceleración los haces con filtro tienen mayor rendimiento en profundidad porque el filtro endurece el haz (mayor energía media espectral).</p></li>
<li><p>La menor energía espectral del haz sin filtro supone una mayor probabilidad de interacción en la superficie y en profundidades pequeñas, y también mayor producción de electrones secundarios con rangos pequeños, por lo que la dosis en la región de <em>build-up</em> es mayor. En términos prácticos la profundidad del máximo de dosis varía poco para un mismo potencial de aceleración.</p></li>
</ul>
</div></div>
<h4 id="estimación-de-la-contribución-de-dosis-dispersa-al-pdd">Estimación de la contribución de dosis dispersa al PDD</h4>
<p>La dosis dispersa para un campo de tamaño A se puede estimar como la diferencia entre el PDD para ese campo y el PDD para el <em>campo de tamaño 0</em> (obtenido por extrapolación)</p>
<p><span class="math display">\[
PDD_{\text{radiación dispersa}}(A, z) = PDD(A, z) - \lim_{A \to 0} PDD(A, z)
\]</span></p>
</section>
<section id="section-7" class="slide level2 smaller">
<h2></h2>
<h4 id="dependencia-del-pdd-con-la-distancia">Dependencia del PDD con la distancia</h4>
<p>En ausencia de atenuación, la dosis disminuye de forma inversa al cuadrado de la distancia a la fuente. Podemos expresar, para el PDD medido a una distancia <span class="math inline">\(f\)</span> desde la fuente hasta la superficie del agua:</p>
<p><span class="math display">\[
PDD(z,f) = 100 \cdot \left(\frac{f+z_{\text{max}}}{f+z}\right)^2 e^{-\mu(z-z_{\text{max}})} K_d
\]</span></p>
<p>donde <span class="math inline">\(K_d\)</span> es un factor que toma en cuenta la radiación dispersa. Suponiendo que <span class="math inline">\(K_d\)</span> no depende de <span class="math inline">\(f\)</span>:</p>
<p><span class="math display">\[
PDD(z,f_1) = 100 \cdot \left(\frac{f_1 +z_{\text{max}}}{f_1 +z}\right)^2 e^{-\mu(z-z_{\text{max}})} K_d
\]</span></p>
<p><span class="math display">\[
PDD(z,f_1) = PDD(z,f) \cdot F
\]</span></p>
<p>siendo</p>
<p><span class="math display">\[
F = \left(\frac{f_1 +z_{\text{max}}}{f +z_{\text{max}}}\right)^2 \cdot \left(\frac{f+z}{f_1 +z}\right)^2
\]</span> A <span class="math inline">\(F\)</span> se le llama el Factor de Mayneord.</p>
</section>
<section id="section-8" class="slide level2 smaller">
<h2></h2>
<h4 id="aproximaciones-para-campos-no-cuadrados">Aproximaciones para campos no cuadrados</h4>
<p>De forma empírica se observa que el <span class="math inline">\(PDD\)</span> de un <span class="alert"><strong><em>campo rectangular</em></strong></span> de dimensiones <span class="math inline">\((a, b)\)</span> es igual al del campo cuadrado de lado <span class="math inline">\(l\)</span> que tiene la misma relación área/perímetro:</p>
<p><span class="math display">\[
    l = 2\,\frac{a\cdot b}{a+b}
\]</span></p>
<p>Análogamente, el <span class="math inline">\(PDD\)</span> de un <span class="alert"><strong><em>campo circular</em></strong></span> de radio <span class="math inline">\(r\)</span> es igual al de un campo cuadrado con la misma área:</p>
<p><span class="math display">\[
l = r \sqrt{\pi}
\]</span></p>
</section>
<section id="section-9" class="slide level2 smaller">
<h2></h2>
<h3 id="limitaciones-del-pdd-para-los-tratamientos-actuales.">Limitaciones del PDD para los tratamientos actuales.</h3>
<ul>
<li>Al realizar un tratamiento, si queremos que el <span class="math inline">\(PDD\)</span> sea directamente relevante tendremos que hacer que la distancia de la fuente a la superficie del paciente sea igual a la distancia a la que hemos realizado nuestras medidas de <span class="math inline">\(PDD\)</span>.</li>
<li>En los tratamientos actuales, en los que el acelerador gira alrededor del paciente, este planteamiento obligaría a mover la mesa de tratamiento en cada ángulo de incidencia.</li>
</ul>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Relevancia actual del PDD</strong></p>
</div>
<div class="callout-content">
<p>Las curvas de PDD son <span class="alert"><strong><em>fáciles de medir</em></strong></span> bajo condiciones concretas y bien definidas. Son por tanto <em>relevantes</em> para realizar el comisionado. Sin embargo <strong>no son en general directamente aplicables</strong> para realizar <strong>cálculos dosimétricos</strong> en los tratamientos actuales.</p>
</div>
</div>
</div>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Relevancia histórica del PDD</strong></p>
</div>
<div class="callout-content">
<p>Mientras los cálculos dosimétricos se tenían que hacer <em>a mano</em>, los parámetros de tratamiento se tenían que introducir manualmente y la colimación en los tratamientos más complejos consistía en la colocación de bloques estáticos, recolocar al paciente en cada campo no era una limitación importante para el tratamiento. En este esquema, realizar cada campo con una distancia fuente superficie fija no dificultaba el tratamiento sino que facilitaba la realización manual de la dosimetría.</p>
<p>En la actualidad este planteamiento no es útil y el PDD se utiliza como entrada a otras formas más operativas de modelizar la dependencia con la profundidad de la dosis.</p>
</div>
</div>
</div>
</section>
<section id="section-10" class="slide level2 smaller">
<h2></h2>
<h3 id="dependencia-con-la-profundidad-manteniendo-la-distancia-fuente-detector-constante">Dependencia con la profundidad manteniendo la distancia fuente detector constante</h3>
<div class="columns">
<div class="column" style="width:50%;">
<p><img data-src="images/TARScheme.png" height="300"></p>
</div><div class="column" style="width:50%;">
<h4 id="relación-tejido-aire-tar-tissue-air-ratio">Relación tejido aire (<em>TAR</em>, <em>tissue air ratio</em>)</h4>
<p><span class="math display">\[
TAR(z, A) = \frac{D(z, A, f)}{D_{\text{aire}}(z=0, A, f)}
\]</span></p>
<p>Dosis en un punto situado a un profundidad z en un medio (agua o tejido) dividida por la dosis en ese mismo punto en ausencia de tejido, para el mismo tamaño de campo y distancia.</p>
</div></div>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Parámetros de los que depende el TAR</strong></p>
</div>
<div class="callout-content">
<p>El TAR depende de la energía <span class="math inline">\(E\)</span>, tamaño de campo <span class="math inline">\(A\)</span> y <span class="math inline">\(z\)</span>.</p>
</div>
</div>
</div>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Información incorporada en el TAR</strong></p>
</div>
<div class="callout-content">
<p>Atenuación del haz primario y contribución por dispersa. <span class="alert"><strong><em>Es independiente de la distancia desde el detector al foco</em></strong></span> <span class="math inline">\(f\)</span>.</p>
</div>
</div>
</div>
</section>
<section id="section-11" class="slide level2 smaller">
<h2></h2>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Relevancia del TAR</strong></p>
</div>
<div class="callout-content">
<ul>
<li>Incorpora información relevante sobre la dependencia en profundidad de la dosis y de la contribución de la dosis dispersa introducida por la presencia del medio en tratamientos isocéntricos.<sup>1</sup></li>
<li>Es una forma natural de introducir medidas relativas de dependencia con la profundidad directamente relacionables con las condiciones de referencia de calibración, si el protocolo de calibración se basa en estándares de medida de dosis en aire.</li>
<li>Es una magnitud relevante en algunos algoritmos de cálculo de dosis.</li>
<li>Es una magnitud bien definida en haces de <span class="math inline">\({}^{60}\)</span>Co.</li>
</ul>
</div>
</div>
</div>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Problema de la definición del TAR</strong></p>
</div>
<div class="callout-content">
<p>La <span class="alert"><strong><em>dosis en aire</em></strong></span> en ocasiones puede considerarse <span class="alert"><strong><em>mal definida</em></strong></span> y sometida a incertidumbres. Para las energías de los haces que se utilizan en la actualidad las caperuzas de equilibrio convencionales no aseguran el equilibrio electrónico ni descartan la influencia de la contaminación electrónica proveniente del cabezal del acelerador.</p>
</div>
</div>
</div>
<div class="callout callout-tip callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Alternativa a la definición del TAR</strong></p>
</div>
<div class="callout-content">
<p>Se necesita definir una magnitud con los mismos fundamentos pero basada en las condiciones de medida de los protocolos para la determinación de la dosis en agua y evitar las dificultades introducidas por la medida en aire.</p>
</div>
</div>
</div>
<aside><ol class="aside-footnotes"><li id="fn3"><p>Se suele entender como tratamiento isocéntrico aquel en el que el isocentro está localizado dentro del volumen de tratamiento o en su proximidad. En general, un tratamiento es isocéntrico siempre que el paciente no se desplace respecto al isocentro a lo largo del tratamiento. En tratamientos mediante arcos estas geometrías pueden dar lugar a colisiones con el paciente y algunos ángulos pueden ser no utilizables.</p></li></ol></aside></section>
<section id="section-12" class="slide level2 smaller">
<h2></h2>
<div class="columns">
<div class="column" style="width:50%;">
<p><img data-src="images/TPRScheme.png" height="300"></p>
</div><div class="column" style="width:50%;">
<h4 id="relación-tejido-maniquí-tpr-tissue-phantom-ratio">Relación tejido maniquí (<em>TPR</em>, <em>tissue phantom ratio</em>)</h4>
<p><span class="math display">\[
TPR(z, A) = \frac{D(z, A, f)}{D}(z_{\text{ref}}, A, f)
\]</span></p>
<p>Dosis en un punto situado a un profundidad z en un medio (agua o tejido) dividida por la dosis en ese mismo punto a una profundidad de referencia.</p>
<p>Si <span class="math inline">\(z_{\text{ref}} = z_{\text{max}}\)</span> se denomina <span class="math inline">\(TMR\)</span></p>
</div></div>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Parámetros de los que depende el TAR</strong></p>
</div>
<div class="callout-content">
<p>El TPR depende de la energía <span class="math inline">\(E\)</span>, tamaño de campo <span class="math inline">\(A\)</span> y <span class="math inline">\(z\)</span>.</p>
</div>
</div>
</div>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Información incorporada en el TAR</strong></p>
</div>
<div class="callout-content">
<p>Atenuación del haz primario y contribución por dispersa. <span class="alert"><strong><em>Es independiente de la distancia desde el detector al foco</em></strong></span> <span class="math inline">\(f\)</span>.</p>
</div>
</div>
</div>
<ul>
<li>La dependencia del TPR y del TMR con el tamaño de campo es similar a la del PDD: para una profundidad dada (más allá del máximo de dosis) el TPR aumenta al aumentar el tamaño de campo</li>
</ul>
</section>
<section id="section-13" class="slide level2 smaller">
<h2></h2>
<h4 id="determinación-experimental-del-tpr">Determinación experimental del <span class="math inline">\(TPR\)</span></h4>
<ul>
<li>Para poder medir el TPR es necesario mantener el detector fijo y cambiar la profundidad de agua a la que se encuentra, añadiendo o quitando agua. Esto es más difícil que mantener la cantidad de agua fija y mover el detector</li>
<li>Es difícil medir la profundidad instantánea cuando el nivel del agua cambia.</li>
<li>A menudo se mide el PDD y se emplea la relación teórica entre ambos para calcular el TMR</li>
</ul>
<div class="callout callout-tip callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Sistemas de medida del <span class="math inline">\(TPR\)</span></strong></p>
</div>
<div class="callout-content">
<p>Algunas cubas de agua incorporan sistemas de medida del TPR, en los que se mide el nivel de agua mediante una boya. La cantidad de agua se modifica bombeando agua desde un depósito. Estos sistemas tiene la limitación del rizado que se produce en la superficie del agua y en general los resultados de estas medidas directas son <em>ruidosos</em> y requieren de algún postprocesado.</p>
</div>
</div>
</div>
<div class="quarto-figure quarto-figure-center">
<figure>
<p><img data-src="images/TPRvsPDD.png" class="quarto-figure quarto-figure-center" height="250"></p>
</figure>
</div>
</section>
<section id="section-14" class="slide level2 smaller">
<h2></h2>
<h3 id="tpr-y-caracterización-de-la-energía-del-haz"><span class="math inline">\(TPR\)</span> y caracterización de la energía del haz</h3>
<p>Para caracterizar el espectro de energía (calidad) del haz se utiliza el cociente entre los <span class="math inline">\(TPR\)</span>s a 20 cm y a 10 cm:</p>
<p><span class="math display">\[
TPR_{20/10} = \frac{D(z=20 \, \text{cm}, \, c_{\text{ref}})}{D(z=10 \, \text{cm}, \, c_{\text{ref}})}
\]</span></p>
<ul>
<li>Dos haces de idéntica calidad <span class="math inline">\(TPR_{20/10}\)</span> tendrán el mismo <span class="math inline">\(TPR\)</span> para <span class="math inline">\(z &gt; z_{\text{max}}\)</span>, pero para <span class="math inline">\(z &lt; z_{\text{max}}\)</span> el TPR dependerá en general de la contaminación electrónica y variará en cada acelerador.</li>
</ul>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Importancia del <span class="math inline">\(TPR_{20/10}\)</span></strong></p>
</div>
<div class="callout-content">
<p>El <span class="math inline">\(TPR_{20/10}\)</span> es el parámetro de entrada en los protocolos de medida para determinar los factores de corrección de las cámaras de ionización.</p>
</div>
</div>
</div>
</section>
<section id="section-15" class="slide level2 smaller">
<h2></h2>
<h3 id="dependencia-con-la-posición-en-planos-perpendiculares-al-eje-del-haz">Dependencia con la posición en planos perpendiculares al eje del haz</h3>
<h4 id="perfil-de-dosis-oar-off-axis-ratio">Perfil de dosis, <span class="math inline">\(OAR\)</span> <em>Off-Axis Ratio</em></h4>
<p><span class="math display">\[
OAR(x,y,z) = \frac{D(x,y,z)}{D(0,0,z)}
\]</span></p>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Factores de los que depende el <span class="math inline">\(OAR\)</span></strong></p>
</div>
<div class="callout-content">
<ul>
<li>La energía del haz</li>
<li>El tamaño de campo</li>
<li>La profundidad</li>
<li>La distancia fuente-superficie</li>
</ul>
</div>
</div>
</div>
<div class="callout callout-tip callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Simetría del <span class="math inline">\(OAR\)</span></strong></p>
</div>
<div class="callout-content">
<ul>
<li>Normalmente se considera suficientes con caracterizar los perfiles de dosis en dos direcciones ortogonales.</li>
<li>Se suelen definir las direcciones <span class="alert"><strong><em>in-plane</em></strong></span> <strong><em>paralela</em></strong> a la dirección <span class="alert"><strong><em>gun-target</em></strong></span> y <span class="alert"><strong><em>cross-plane</em></strong></span> <strong><em>perpendicular</em></strong> a la dirección <span class="alert"><strong><em>gun-target</em></strong></span>.</li>
<li>Durante el <em>comisionado</em> también se suele medir un perfil de dosis en la dirección diagonal de las dos anteriores para el tamaño de campo máximo disponible, para caracterizar el tamaño del filtro primario.</li>
</ul>
</div>
</div>
</div>
</section>
<section id="section-16" class="slide level2 smaller">
<h2></h2>
<h3 id="oar-en-haces-con-filtro"><span class="math inline">\(OAR\)</span> en haces con filtro</h3>
<h4 id="dependencia-con-el-tamaño-de-campo-1">Dependencia con el tamaño de campo</h4>

<img data-src="images/OARFieldSizeDependece.png" class="quarto-figure quarto-figure-center r-stretch"><div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Definición del tamaño de campo</strong></p>
</div>
<div class="callout-content">
<p>Distancia entre los puntos cuya dosis es igual al 50% de la dosis en el eje central.</p>
</div>
</div>
</div>
<div class="callout callout-tip callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Ajuste del tamaño de campo</strong></p>
</div>
<div class="callout-content">
<p>La posición nominal de las mordazas del acelerador (la que aparece en la consola de control) se ajusta para que coincida con el tamaño de campo medido en el plano del isocentro.</p>
</div>
</div>
</div>
</section>
<section id="section-17" class="slide level2 smaller">
<h2></h2>
<h4 id="dependencia-con-profundidad">Dependencia con profundidad</h4>

<img data-src="images/OARDepthDependece.png" class="quarto-figure quarto-figure-center r-stretch"><p>Perfiles relativos al valor de la dosis en el eje para cada profundidad. Se observa el aumento de tamaño con la distancia, una degradación del borde del perfil y un aumento de radiación dispersa.</p>
<p>Obsérvese también que el diseño del filtro aplanador optimiza la forma del perfil a una profundidad.</p>
</section>
<section id="section-18" class="slide level2 smaller">
<h2></h2>
<h4 id="definiciones-relevantes-para-caracterizar-los-perfiles-de-dosis">Definiciones relevantes para caracterizar los perfiles de dosis</h4>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Penumbra</strong></p>
</div>
<div class="callout-content">
<p>Distancia entre los puntos cuyas dosis son el 80% y el 20% de la dosis en el eje central.</p>
</div>
</div>
</div>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Planitud, <em>flatness</em></strong></p>
</div>
<div class="callout-content">
<p>Variación máxima de la dosis en la región central del haz (la región central se define normalmente como el 80% del tamaño de campo).</p>
</div>
</div>
</div>
<div class="callout callout-note callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Simetría</strong></p>
</div>
<div class="callout-content">
<p>Máxima diferencia de dosis entre la parte derecha y la parte izquierda del OAR.</p>
</div>
</div>
</div>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Tolerancias</strong></p>
</div>
<div class="callout-content">
<p>Los protocolos internacionales de calidad en radioterapia recomiendan valores mínimos que deben verificar estos parámetros.</p>
</div>
</div>
</div>
</section>
<section id="section-19" class="slide level2">
<h2></h2>
<h4 id="control-sobre-la-planitud-y-la-simetría">Control sobre la planitud y la simetría</h4>
<ul>
<li>La forma del <span class="math inline">\(OAR\)</span> es muy sensible a la focalización del haz acelerado de electrones sobre el blanco (de fotones o electrones).</li>
<li>Desviaciones muy pequeñas (~ 0.1 mm) del punto de incidencia del haz sobre el blanco provocan distorsiones muy importantes del <span class="math inline">\(OAR\)</span>.</li>
<li>El control de la constancia de la forma del <span class="math inline">\(OAR\)</span> es una de las tareas básicas en el control del funcionamiento del acelerador.</li>
<li>La variación de la planitud y la simetría proporciona un valor cuantitativo de la distorsión del <span class="math inline">\(OAR\)</span>.</li>
</ul>
</section>
<section id="section-20" class="slide level2 smaller">
<h2></h2>
<h4 id="variación-del-tamaño-de-campo-con-la-distancia">Variación del tamaño de campo con la distancia</h4>
<div class="columns">
<div class="column" style="width:20%;">
<p><img data-src="images/FieldSizevsDistance.png" height="160"></p>
</div><div class="column" style="width:80%;">
<ul>
<li>El tamaño de campo a una profundidad <span class="math inline">\(z\)</span> es proporcional a la distancia al foco: <span class="math display">\[
S(\text{DFS}, z) = S(\text{DFS}_{\text{ref}}, z_{\text{ref}}) \cdot \frac{\text{DFS} + z}{\text{DFS}_{\text{ref}} + z_{\text{ref}}}
\]</span></li>
</ul>
</div></div>
<h4 id="variación-de-la-penumbra-con-la-distancia">Variación de la penumbra con la distancia</h4>
<div class="columns">
<div class="column" style="width:30%;">
<p><img data-src="images/PenumbraVsDepth.png" height="220"></p>
</div><div class="column" style="width:70%;">
<ul>
<li><p>El tamaño de la penumbra a una profundidad <span class="math inline">\(z\)</span> es aproximadamente proporcional a la distancia al foco: <span class="math display">\[
P(z) \approx P(z_{\text{ref}}) \cdot \frac{\text{DFS} + z}{\text{DFS} + z_{\text{ref}}}
\]</span></p>
<p>En realidad, <span class="math inline">\(P(z)\)</span> es algo mayor que la predicción de la fórmula anterior porque la radiación dispersa en el agua tiende a aumentar el valor de la penumbra, y la proporción de dosis dispersa frente a dosis directa aumenta con la profundidad.</p></li>
</ul>
</div></div>
</section>
<section id="section-21" class="slide level2 smaller">
<h2></h2>
<h3 id="oar-en-haces-sin-filtro"><span class="math inline">\(OAR\)</span> en haces sin filtro</h3>
<h4 id="dependencia-con-el-tamaño-de-campo-2">Dependencia con el tamaño de campo</h4>

<img data-src="images/OARFFFFieldSizeDependece.png" class="quarto-figure quarto-figure-center r-stretch"><div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Relevancia de los haces sin filtro</strong></p>
</div>
<div class="callout-content">
<p>Al no interponer el filtro se consigue un sustancial aumento de la tasa de dosis, especialmente en el eje del campo, a costa de perder la planitud del haz. Por ello estos haces son especialmente relevantes en aplicaciones en las que no se requieran tamaños de campo grandes o donde la falta de uniformidad se pueda compensar mediante técnicas de intensidad modulada.</p>
</div>
</div>
</div>
</section>
<section id="section-22" class="slide level2 smaller">
<h2></h2>
<h4 id="dependencia-con-la-profundidad-1">Dependencia con la profundidad</h4>

<img data-src="images/OARFFFDepthDependece.png" class="quarto-figure quarto-figure-center r-stretch"><p>Perfiles relativos al valor de la dosis en el eje para cada profundidad. Igual que en los haces con filtro, se observa también el aumento de tamaño con la distancia, una degradación del borde del perfil y un aumento de radiación dispersa.</p>
<p>La ausencia del filtro hace que el perfil sea <em>redondeado</em> en su parte central.</p>
</section>
<section id="section-23" class="slide level2 smaller">
<h2></h2>
<h4 id="parámetros-alternativos">Parámetros alternativos</h4>
<ul>
<li>Como las definiciones para haces con filtro de tamaño de campo, penumbra y simetría hacen referencia a valores relativos al eje de campo, en campos sin filtro estas definiciones producirían valores irrelevantes.Las definiciones se tienen que modificar para introducir una manera más representativa de caracterizar el haz.</li>
<li>Se ha propuesto tomar el valor de normalización del campo con filtro de mismo tamaño nominal renormalizado para igualar el punto de inflexión interno.</li>
<li>Por su parte la planitud no es un parámetro adecuado para haces sin filtro y se define una medida de no planicidad como la pendiente entre los puntos que se encuentran a un <span class="math inline">\(1/3\)</span> y <span class="math inline">\(2/3\)</span> del tamaño de campo.</li>
</ul>
<div class="columns">
<div class="column" style="width:50%;">
<div class="quarto-figure quarto-figure-right">
<figure>
<p><img data-src="images/RenormalizationFFFBeamsDetails.png" class="quarto-figure quarto-figure-right" height="250"></p>
</figure>
</div>
</div><div class="column" style="width:50%;">
<div class="quarto-figure quarto-figure-left">
<figure>
<p><img data-src="images/RenormalizationFFFBeams.png" class="quarto-figure quarto-figure-left" height="250"></p>
</figure>
</div>
</div></div>
<p>Tomado de Fogliata et al.&nbsp;<a href="https://doi.org/10.1118/1.4754799">Deﬁnition of parameters for quality assurance of ﬂattening filter free (FFF) photon beams in radiation therapy.</a></p>
</section>
<section id="section-24" class="slide level2 smaller">
<h2></h2>
<h4 id="oar-en-dirección-diagonal"><span class="math inline">\(OAR\)</span> en dirección diagonal</h4>
<p>El comisionado incluye la medida de un perfil diagonal (<span class="math inline">\(x=y\)</span>) para caracterizar el tamaño del filtro primario</p>

<img data-src="images/OAR_6MV_6FFF_Diagonal.png" class="r-stretch"><p>El filtro primario es de forma circular y su radio es superior a <span class="math inline">\(20\)</span> cm (la mitad del máximo campo nominal disponible en las mandíbulas que es de <span class="math inline">\(40\)</span> cm) pero inferior al tamaño nominal de la mitad de la diagonal, <span class="math inline">\(20\,\sqrt{2}\)</span>.</p>
</section>
<section id="section-25" class="slide level2 smaller">
<h2></h2>
<h3 id="dependencia-de-la-dosis-con-el-tamaño-de-campo">Dependencia de la dosis con el tamaño de campo</h3>
<h4 id="factor-de-campo-en-maniquí">Factor de campo en maniquí</h4>
<div class="columns">
<div class="column" style="width:50%;">
<p><img data-src="images/OutputFactorScheme.png" height="300"></p>
</div><div class="column" style="width:50%;">
<p>Definición del factor de campo <span class="math inline">\(F\)</span> para un campo de tamaño <span class="math inline">\(c\)</span> en relación a uno de tamaño <span class="math inline">\(c_{\text{ref}}\)</span></p>
<p><span class="math display">\[
F(c) = \frac{D(z_{\text{ref}}, c)}{D(z_{\text{ref}}, c_{\text{ref}})}
\]</span></p>
<div class="callout callout-tip callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Condiciones de referencia</strong></p>
</div>
<div class="callout-content">
<p>Normalmente <span class="math inline">\(c_{\text{ref}}\)</span> es el campo de calibración (10x10 cm²).</p>
</div>
</div>
</div>
</div></div>
<ul>
<li><span class="math inline">\(F(c)\)</span> se mide en condiciones de dispersión total, es decir, en un maniquí de agua suficientemente grande como para que la variación de dosis que se produciría si aumentáramos el maniquí sea despreciable.</li>
</ul>
</section>
<section id="section-26" class="slide level2 smaller">
<h2></h2>
<div class="columns">
<div class="column" style="width:55%;">
<p><img data-src="images/OutputFactorContributions.png"></p>
<div class="callout callout-important callout-titled callout-style-default">
<div class="callout-body">
<div class="callout-title">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<p><strong>Contribuciones a <span class="math inline">\(F\)</span></strong></p>
</div>
<div class="callout-content">
<p>Solo el primer punto depende del maniquí. El resto dependen del cabezal.</p>
</div>
</div>
</div>
</div><div class="column" style="width:45%;">
<h4 id="razones-por-las-que-f-varía-con-c">Razones por las que <span class="math inline">\(F\)</span> varía con <span class="math inline">\(c\)</span></h4>
<ol type="1">
<li>La cantidad de radiación dispersada en el maniquí que llega al detector depende del volumen de maniquí irradiado con el haz primario.</li>
<li>La cantidad de radiación dispersada en la cabeza del acelerador que llega al detector depende de la apertura de las mandíbulas.</li>
<li>La cantidad de radiación dispersada en las mandíbulas del acelerador que llega al detector depende de la apertura de éstas.</li>
<li>La cantidad de radiación dispersada en las mandíbulas del acelerador que llega a las cámaras monitoras del acelerador depende de la apertura de éstas.</li>
<li>Para campos pequeños, las mandíbulas pueden tapar una parte del foco de radiación primaria.</li>
</ol>
</div></div>
</section>
<section id="section-27" class="slide level2 smaller">
<h2></h2>
<h4 id="ejemplos-de-medidas-del-factor-de-campo-en-maniquí">Ejemplos de medidas del factor de campo en maniquí</h4>
<div class="column" style="width:45%;">
<div class="quarto-figure quarto-figure-left">
<figure>
<p><img data-src="images/FactoresDeCampoEnManiqui.png"></p>
<figcaption>La figura muestra la dependencia del factor de campo con la presencia del filtro aplanador y con la energía</figcaption>
</figure>
</div>
</div><div class="column" style="width:45%;">
<div class="quarto-figure quarto-figure-right">
<figure>
<p><img data-src="images/FactoresDeCampoRectangularesEnManiqui.png"></p>
<figcaption>La figura muestra la falta de simetría al intercambiar las mordazas del factor de campo, relacionado con la distancia de cada par de mordazas a las cámaras monitoras.</figcaption>
</figure>
</div>
</div><p>:::</p>
</section>
<section id="section-28" class="slide level2 smaller">
<h2></h2>
<h4 id="factor-de-campo-en-aire">Factor de campo en aire</h4>
<div class="column" style="width:40%;">
<p><img data-src="images/OutputFactorMiniPhantom.png"></p>
</div><div class="column" style="width:60%;">
<ul>
<li>La solución directa para eliminar la contribución de la radiación dispersa producida en el maniquí es medir sin maniquí.</li>
<li>El factor de campo medido <span class="alert"><strong><em>sin maniquí</em></strong></span> se denomina <span class="alert"><strong><em>factor de campo en aire</em></strong></span>.</li>
<li>El <em>factor de campo en aire</em> es una característica del acelerador, depende de los detalles de su diseño.</li>
<li>La medida del factor de campo en aire presenta el problema práctico de la falta de equilibrio electrónico. Para evitar este problema la cámara se coloca dentro de:
<ul>
<li>Una <strong>caperuza de equilibrio</strong> con los problemas ya conocidos, es una <em>solución obsoleta</em>.</li>
<li>Un <strong>minimaniquí</strong>, que es básicamente un maniquí con las dimensiones mínimas para proporcionar equilibrio electrónico lateral y profundidad suficiente para alcanzar el equilibrio y eliminar la contaminación electrónica.</li>
</ul></li>
</ul>
</div><p>:::</p>


</section>

    </div>
  <div class="quarto-auto-generated-content" style="display: none;">
<p><img src="images/LogoUCM.jpg" class="slide-logo"></p>
<div class="footer footer-default">
<p>Commissioning. Física de la radioterapia</p>
</div>
</div></div>

  <script>window.backupDefine = window.define; window.define = undefined;</script>
  <script src="../site_libs/revealjs/dist/reveal.js"></script>
  <!-- reveal.js plugins -->
  <script src="../site_libs/revealjs/plugin/quarto-line-highlight/line-highlight.js"></script>
  <script src="../site_libs/revealjs/plugin/pdf-export/pdfexport.js"></script>
  <script src="../site_libs/revealjs/plugin/reveal-menu/menu.js"></script>
  <script src="../site_libs/revealjs/plugin/reveal-menu/quarto-menu.js"></script>
  <script src="../site_libs/revealjs/plugin/quarto-support/support.js"></script>
  

  <script src="../site_libs/revealjs/plugin/notes/notes.js"></script>
  <script src="../site_libs/revealjs/plugin/search/search.js"></script>
  <script src="../site_libs/revealjs/plugin/zoom/zoom.js"></script>
  <script src="../site_libs/revealjs/plugin/math/math.js"></script>
  <script>window.define = window.backupDefine; window.backupDefine = undefined;</script>

  <script>

      // Full list of configuration options available at:
      // https://revealjs.com/config/
      Reveal.initialize({
'controlsAuto': true,
'previewLinksAuto': false,
'pdfSeparateFragments': false,
'autoAnimateEasing': "ease",
'autoAnimateDuration': 1,
'autoAnimateUnmatched': true,
'jumpToSlide': true,
'menu': {"side":"left","useTextContentForMissingTitles":true,"markers":false,"loadIcons":false,"custom":[{"title":"Tools","icon":"<i class=\"fas fa-gear\"></i>","content":"<ul class=\"slide-menu-items\">\n<li class=\"slide-tool-item active\" data-item=\"0\"><a href=\"#\" onclick=\"RevealMenuToolHandlers.fullscreen(event)\"><kbd>f</kbd> Fullscreen</a></li>\n<li class=\"slide-tool-item\" data-item=\"1\"><a href=\"#\" onclick=\"RevealMenuToolHandlers.speakerMode(event)\"><kbd>s</kbd> Speaker View</a></li>\n<li class=\"slide-tool-item\" data-item=\"2\"><a href=\"#\" onclick=\"RevealMenuToolHandlers.overview(event)\"><kbd>o</kbd> Slide Overview</a></li>\n<li class=\"slide-tool-item\" data-item=\"3\"><a href=\"#\" onclick=\"RevealMenuToolHandlers.togglePdfExport(event)\"><kbd>e</kbd> PDF Export Mode</a></li>\n<li class=\"slide-tool-item\" data-item=\"4\"><a href=\"#\" onclick=\"RevealMenuToolHandlers.toggleScrollView(event)\"><kbd>r</kbd> Scroll View Mode</a></li>\n<li class=\"slide-tool-item\" data-item=\"5\"><a href=\"#\" onclick=\"RevealMenuToolHandlers.keyboardHelp(event)\"><kbd>?</kbd> Keyboard Help</a></li>\n</ul>"}],"openButton":true},
'smaller': false,
 
        // Display controls in the bottom right corner
        controls: false,

        // Help the user learn the controls by providing hints, for example by
        // bouncing the down arrow when they first encounter a vertical slide
        controlsTutorial: false,

        // Determines where controls appear, "edges" or "bottom-right"
        controlsLayout: 'edges',

        // Visibility rule for backwards navigation arrows; "faded", "hidden"
        // or "visible"
        controlsBackArrows: 'faded',

        // Display a presentation progress bar
        progress: true,

        // Display the page number of the current slide
        slideNumber: 'c/t',

        // 'all', 'print', or 'speaker'
        showSlideNumber: 'all',

        // Add the current slide number to the URL hash so that reloading the
        // page/copying the URL will return you to the same slide
        hash: true,

        // Start with 1 for the hash rather than 0
        hashOneBasedIndex: false,

        // Flags if we should monitor the hash and change slides accordingly
        respondToHashChanges: true,

        // Push each slide change to the browser history
        history: true,

        // Enable keyboard shortcuts for navigation
        keyboard: true,

        // Enable the slide overview mode
        overview: true,

        // Disables the default reveal.js slide layout (scaling and centering)
        // so that you can use custom CSS layout
        disableLayout: false,

        // Vertical centering of slides
        center: false,

        // Enables touch navigation on devices with touch input
        touch: true,

        // Loop the presentation
        loop: false,

        // Change the presentation direction to be RTL
        rtl: false,

        // see https://revealjs.com/vertical-slides/#navigation-mode
        navigationMode: 'linear',

        // Randomizes the order of slides each time the presentation loads
        shuffle: false,

        // Turns fragments on and off globally
        fragments: true,

        // Flags whether to include the current fragment in the URL,
        // so that reloading brings you to the same fragment position
        fragmentInURL: false,

        // Flags if the presentation is running in an embedded mode,
        // i.e. contained within a limited portion of the screen
        embedded: false,

        // Flags if we should show a help overlay when the questionmark
        // key is pressed
        help: true,

        // Flags if it should be possible to pause the presentation (blackout)
        pause: true,

        // Flags if speaker notes should be visible to all viewers
        showNotes: false,

        // Global override for autoplaying embedded media (null/true/false)
        autoPlayMedia: null,

        // Global override for preloading lazy-loaded iframes (null/true/false)
        preloadIframes: null,

        // Number of milliseconds between automatically proceeding to the
        // next slide, disabled when set to 0, this value can be overwritten
        // by using a data-autoslide attribute on your slides
        autoSlide: 0,

        // Stop auto-sliding after user input
        autoSlideStoppable: true,

        // Use this method for navigation when auto-sliding
        autoSlideMethod: null,

        // Specify the average time in seconds that you think you will spend
        // presenting each slide. This is used to show a pacing timer in the
        // speaker view
        defaultTiming: null,

        // Enable slide navigation via mouse wheel
        mouseWheel: false,

        // The display mode that will be used to show slides
        display: 'block',

        // Hide cursor if inactive
        hideInactiveCursor: true,

        // Time before the cursor is hidden (in ms)
        hideCursorTime: 5000,

        // Opens links in an iframe preview overlay
        previewLinks: false,

        // Transition style (none/fade/slide/convex/concave/zoom)
        transition: 'none',

        // Transition speed (default/fast/slow)
        transitionSpeed: 'default',

        // Transition style for full page slide backgrounds
        // (none/fade/slide/convex/concave/zoom)
        backgroundTransition: 'none',

        // Number of slides away from the current that are visible
        viewDistance: 3,

        // Number of slides away from the current that are visible on mobile
        // devices. It is advisable to set this to a lower number than
        // viewDistance in order to save resources.
        mobileViewDistance: 2,

        // The "normal" size of the presentation, aspect ratio will be preserved
        // when the presentation is scaled to fit different resolutions. Can be
        // specified using percentage units.
        width: 1050,

        height: 700,

        // Factor of the display size that should remain empty around the content
        margin: 0.1,

        math: {
          mathjax: 'https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js',
          config: 'TeX-AMS_HTML-full',
          tex2jax: {
            inlineMath: [['\\(','\\)']],
            displayMath: [['\\[','\\]']],
            balanceBraces: true,
            processEscapes: false,
            processRefs: true,
            processEnvironments: true,
            preview: 'TeX',
            skipTags: ['script','noscript','style','textarea','pre','code'],
            ignoreClass: 'tex2jax_ignore',
            processClass: 'tex2jax_process'
          },
        },

        // reveal.js plugins
        plugins: [QuartoLineHighlight, PdfExport, RevealMenu, QuartoSupport,

          RevealMath,
          RevealNotes,
          RevealSearch,
          RevealZoom
        ]
      });
    </script>
    <script id="quarto-html-after-body" type="application/javascript">
    window.document.addEventListener("DOMContentLoaded", function (event) {
      const toggleBodyColorMode = (bsSheetEl) => {
        const mode = bsSheetEl.getAttribute("data-mode");
        const bodyEl = window.document.querySelector("body");
        if (mode === "dark") {
          bodyEl.classList.add("quarto-dark");
          bodyEl.classList.remove("quarto-light");
        } else {
          bodyEl.classList.add("quarto-light");
          bodyEl.classList.remove("quarto-dark");
        }
      }
      const toggleBodyColorPrimary = () => {
        const bsSheetEl = window.document.querySelector("link#quarto-bootstrap");
        if (bsSheetEl) {
          toggleBodyColorMode(bsSheetEl);
        }
      }
      toggleBodyColorPrimary();  
      const tabsets =  window.document.querySelectorAll(".panel-tabset-tabby")
      tabsets.forEach(function(tabset) {
        const tabby = new Tabby('#' + tabset.id);
      });
      const isCodeAnnotation = (el) => {
        for (const clz of el.classList) {
          if (clz.startsWith('code-annotation-')) {                     
            return true;
          }
        }
        return false;
      }
      const onCopySuccess = function(e) {
        // button target
        const button = e.trigger;
        // don't keep focus
        button.blur();
        // flash "checked"
        button.classList.add('code-copy-button-checked');
        var currentTitle = button.getAttribute("title");
        button.setAttribute("title", "Copied!");
        let tooltip;
        if (window.bootstrap) {
          button.setAttribute("data-bs-toggle", "tooltip");
          button.setAttribute("data-bs-placement", "left");
          button.setAttribute("data-bs-title", "Copied!");
          tooltip = new bootstrap.Tooltip(button, 
            { trigger: "manual", 
              customClass: "code-copy-button-tooltip",
              offset: [0, -8]});
          tooltip.show();    
        }
        setTimeout(function() {
          if (tooltip) {
            tooltip.hide();
            button.removeAttribute("data-bs-title");
            button.removeAttribute("data-bs-toggle");
            button.removeAttribute("data-bs-placement");
          }
          button.setAttribute("title", currentTitle);
          button.classList.remove('code-copy-button-checked');
        }, 1000);
        // clear code selection
        e.clearSelection();
      }
      const getTextToCopy = function(trigger) {
          const codeEl = trigger.previousElementSibling.cloneNode(true);
          for (const childEl of codeEl.children) {
            if (isCodeAnnotation(childEl)) {
              childEl.remove();
            }
          }
          return codeEl.innerText;
      }
      const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
        text: getTextToCopy
      });
      clipboard.on('success', onCopySuccess);
      if (window.document.getElementById('quarto-embedded-source-code-modal')) {
        const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
          text: getTextToCopy,
          container: window.document.getElementById('quarto-embedded-source-code-modal')
        });
        clipboardModal.on('success', onCopySuccess);
      }
        var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
        var mailtoRegex = new RegExp(/^mailto:/);
          var filterRegex = new RegExp("https:\/\/csarux\.github\.io\/ClasesFisicaRT\/");
        var isInternal = (href) => {
            return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
        }
        // Inspect non-navigation links and adorn them if external
     	var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
        for (var i=0; i<links.length; i++) {
          const link = links[i];
          if (!isInternal(link.href)) {
            // undo the damage that might have been done by quarto-nav.js in the case of
            // links that we want to consider external
            if (link.dataset.originalHref !== undefined) {
              link.href = link.dataset.originalHref;
            }
          }
        }
      function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
        const config = {
          allowHTML: true,
          maxWidth: 500,
          delay: 100,
          arrow: false,
          appendTo: function(el) {
              return el.closest('section.slide') || el.parentElement;
          },
          interactive: true,
          interactiveBorder: 10,
          theme: 'light-border',
          placement: 'bottom-start',
        };
        if (contentFn) {
          config.content = contentFn;
        }
        if (onTriggerFn) {
          config.onTrigger = onTriggerFn;
        }
        if (onUntriggerFn) {
          config.onUntrigger = onUntriggerFn;
        }
          config['offset'] = [0,0];
          config['maxWidth'] = 700;
        window.tippy(el, config); 
      }
      const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
      for (var i=0; i<noterefs.length; i++) {
        const ref = noterefs[i];
        tippyHover(ref, function() {
          // use id or data attribute instead here
          let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
          try { href = new URL(href).hash; } catch {}
          const id = href.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note) {
            return note.innerHTML;
          } else {
            return "";
          }
        });
      }
      const findCites = (el) => {
        const parentEl = el.parentElement;
        if (parentEl) {
          const cites = parentEl.dataset.cites;
          if (cites) {
            return {
              el,
              cites: cites.split(' ')
            };
          } else {
            return findCites(el.parentElement)
          }
        } else {
          return undefined;
        }
      };
      var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
      for (var i=0; i<bibliorefs.length; i++) {
        const ref = bibliorefs[i];
        const citeInfo = findCites(ref);
        if (citeInfo) {
          tippyHover(citeInfo.el, function() {
            var popup = window.document.createElement('div');
            citeInfo.cites.forEach(function(cite) {
              var citeDiv = window.document.createElement('div');
              citeDiv.classList.add('hanging-indent');
              citeDiv.classList.add('csl-entry');
              var biblioDiv = window.document.getElementById('ref-' + cite);
              if (biblioDiv) {
                citeDiv.innerHTML = biblioDiv.innerHTML;
              }
              popup.appendChild(citeDiv);
            });
            return popup.innerHTML;
          });
        }
      }
    });
    </script>
    

</body></html>